# Регрессионные проверки каскадного менеджера

`3.6.3` сохраняет проверку P/PI-регулирования. Дополнительные сценарии
проверяют команды `REQUEST_POWER` каждому котлу и реальные значения его
модулируемого выхода и выхода насоса.

| Сценарии | Котлов соответственно | Межступенчатая задержка | Проверки |
| --- | --- | --- | --- |
| 3.6.3.1–3 | 2, 3, 4 | Нет | Рост/снижение нагрузки, останов, повторный запуск |
| 3.6.3.4–6 | 2, 3, 4 | 1 минута | Те же проверки, ранний запуск, отменённый запрос и новый полный отсчёт |
| 3.6.3.7–9 | 2, 3, 4 | Нет | Отказ каждого котла до запуска и в работе, последовательные отказы, восстановление |
| 3.6.3.10–12 | 2, 3, 4 | 1 минута | Аварийное замещение без обычной межступенчатой задержки |

## Подготовка и критерии

- Используются автоматически загружаемые пресеты `cascade_manager_2_boilers`,
  `cascade_manager_3_boilers`, `cascade_manager_4_boilers`.
- Нужен работающий контроллер с поддержкой соответствующего числа программ
  и обмен с виртуальными контроллерами I/O симулятора. Эти сценарии не заменяют
  стендовое испытание физических котлов, реле и проводки.
- Котлы должны иметь одинаковую положительную номинальную мощность. Собственные
  датчики регулирования и внешний запрос котлов отключены; аварийные входы,
  модулируемые выходы и насосы подключены отдельно. Ротация отключается на время теста.
- Нагрузка задаётся температурой коллектора при фиксированном запросе ГВС 50 °C.
  Проценты относятся к установленной мощности каскада, а не только к оставшимся
  исправным источникам.
- Отсутствие команды не считается выключением. Нужны свежие явные нулевые команды;
  для работающих котлов проверяется также запрошенная температура.
- Допуск мощности — 3 п.п.; возраст команды — не более 10 секунд.
  Установление обычного режима ограничено 25 секундами сверх заданной задержки.
  При проверке задержки допускается погрешность 5 секунд. История команд позволяет
  обнаружить кратковременное раннее включение, даже если следующая команда его отменила.
- Обнаружение аварии ограничено 90 секундами. После сообщения `GET_PROPERTIES`
  с новым состоянием на том же CAN-канале замещение и нулевая команда аварийному
  котлу должны установиться в течение 15 секунд, включая 5 секунд устойчивого состояния.
- После отказа всех котлов восстанавливается только последний: это выявляет
  ошибку проверки аварии лишь у первого источника.
- Параметры, ручные датчики, исходные аварийные сигналы и подписка наблюдателя
  восстанавливаются при успехе, ошибке и прерывании. Ошибка восстановления даёт `FAIL`.

При отказе выводятся свойства источников и последние 40 команд. Переполнение
истории наблюдателя тоже считается ошибкой, а не молча теряет ранние нарушения.

## Проверки без оборудования

Из корня `C:\development\BoilerRoomSimulator`:

```powershell
C:\Tools\Python311\python.exe -m unittest discover -s tests -p 'test_cascade*.py'
C:\Tools\Python311\python.exe tools\validate_scenarios.py
```

Контрактные тесты используют сценарную обратную связь, а не реализацию прошивки.
Они проверяют успешные пути всех 12 вариантов и отбраковку пропущенных команд,
неверного адресата/отправителя, неверного распределения мощности и температуры,
зависших выходов, раннего (включая кратковременное) запуска, запуска после отмены,
задержанного/отсутствующего замещения и ошибочного признака общей аварии.
Отдельно проверяются устаревшие команды и восстановление после внешней остановки
при активном аварийном входе.

Статический валидатор сообщает 12 предупреждений об отсутствии присваивания
`OK` в конечных классах `3.6.3.x`: оно находится в общей реализации
`CascadeDispatchScenario.execute()`. Контрактные тесты проверяют конечные статусы
и очистку состояния. Эти предупреждения не означают выполненную проверку прошивки.

**Прохождение контрактных тестов не подтверждает исправность контроллера.**
Для этого следует выполнить каждый сценарий с реальным контроллером или
работающей сборкой прошивки и сохранить результаты. В частности, удаление
`break` из `allTemperatureSourcesAreBroken()` само по себе не гарантирует
правильное распределение мощности при аварии.