# ИТП (`DistrictHeatingProgram`)

## Источники

- Инструкция: [R — тепловой пункт](https://gidrologo.ru/инструкции/smartweb/описания_программ/r-тепловой-пункт)
- Реализация: [`DistrictHeatingProgram.cc`](../../../SmartWeb/src/shared/modules/mPrograms/DistrictHeatingProgram.cc)
- Интерфейс и значения по умолчанию: [`DistrictHeatingProgram.h`](../../../SmartWeb/src/shared/modules/mPrograms/DistrictHeatingProgram.h)
- Модель симулятора: [`simulator/district_heating.py`](../../simulator/district_heating.py)
- Модель программы: `programs/district_heating.py`
- Базовый класс сценариев: `scenario/base/district_heating.py`

Этот документ фиксирует факты, необходимые для написания сценариев. Пользовательская инструкция остаётся источником описания назначения программы, а приведённые ниже задержки и приоритеты взяты из исходного кода.

## Назначение

ИТП управляет первичным насосом, циркуляционным насосом и клапаном, поддерживая требуемую температуру прямого потока. Дополнительно программа формирует запрос температурному источнику и ограничивает температуру обратного потока.

## Настраиваемый резерв

Параметр **«Режим резервного источника»** (`ReserveMode`, Python `reserveMode`,
CAN DISTRICT_HEATING ID **19**, UINT8) сохраняется вместе с настройками программы:

| Значение | Режим | Поведение |
|---:|---|---|
| 0 | Совместимость | Старые условия запросов и периодических открытий без изменения. Значение по умолчанию, в том числе для старых сохранений. |
| 1 | Только резерв | При недоступном городе или длительном недогреве закрыть КЗР и выключить первичный насос; после выдержки полного времени хода КЗР разрешить запрос котлу. |
| 2 | Догрев и резерв | При длительном недогреве подключить котёл совместно с полезным городским источником; при непригодности города перейти на изолированный резерв. |

Новые режимы используют отдельный автомат `DistrictHeatingReserveControl`.
Недогрев: подача дома строго ниже уставки минус 5 K либо ошибка этого датчика;
задержка — существующий `TemperatureSourcePowerRequestDelay`. При догреве запрос
снимается после пяти минут без недогрева. Полезным считается город с исправными
датчиками подачи/обратки и домашней обратки, подачей выше домашней обратки более
чем на 5 K и выше городской обратки более чем на 2 K. При невыполнении этих
условий город изолируется. Отсутствие потребительского запроса прекращает резерв.

**Проверка восстановления:** после часа работы изолированного резерва открывается
КЗР на `max(10%, ValveMinimumValue)`. Резерв остаётся включён. На обновление воды
отводится `ValveRunningTime + 120 s`, затем 60 секунд подтверждения. Для возврата
нужны исправные датчики, полезный город и городская подача не ниже уставки + 5 K
на протяжении подтверждения. Показание в запертом участке само по себе возврата
не вызывает. При неуспехе — снова закрытие КЗР и час ожидания; режим догрева может
перейти на совместную работу, если город полезен, но недостаточно горяч.
Период фиксированный, настройки периода/привода кранов не добавлены.

В новых режимах старые 15-минутные и трёхчасовые открытия и тренировка выходов
не выполняются: диагностическое открытие разрешает только автомат. Циркуляционный
насос дома на время пробы не выключается. Первичный насос сохраняет настройку
OFF/ON/AUTO и штатную 60-секундную задержку включения; при изоляции принудительно
выключается. Проба требует реально обеспеченного расхода на городской стороне.

Вход **«Авария города»**, индекс **7** (`city_alarm`), активен при замыкании.
Он действует только в новых режимах: изоляция города и работа исправного резерва,
без пробных открытий до снятия сигнала. Неназначенный вход не создаёт аварию.
Общая `systemFailure()` (включая давление и внешнюю аварию от `AlarmProgramId`)
в новых режимах выключает насосы ИТП, закрывает КЗР и запрещает новые запросы
резерва; городскую аварию нельзя подключать вместо общей защиты системы.

Выход **«Краны резервной ветви»**, индекс **4** (`reserve_valves`), общий для двух
кранов: ON — открыть, OFF — закрыть. Он следует разрешению работы резерва,
без выдержки открытия/закрытия и без новых настроек. При отсутствии назначения
выхода допустима схема без этих управляемых кранов. В режиме совместимости
сигнал обновляется с прежним решением о запросе раз в 10 секунд.
Неназначенный КЗР не позволяет отправлять запросы резерва в новых режимах.

**Ограничения:** без концевика фактическое закрытие КЗР не подтверждается:
выдержка времени хода — только расчётная оценка. Краны котла считаются мгновенными,
обратной связи нет. Пробные открытия допускают отдачу тепла от котла в город;
полное отсутствие потерь не гарантируется. После прекращения отправки запроса
котёл может сохранять его до истечения CAN timeout (обычно 32 s), а насос —
работать с собственным выбегом. Закрытие кранов этого не отменяет: оборудование
и гидравлическая схема должны обеспечивать безопасный путь остаточной циркуляции.
Самостоятельные запросы котла от других потребителей не отслеживаются выходом ИТП.

Пресеты `district_heating_reserve` и `district_heating_supplement` содержат ИТП,
один отопительный контур и котёл, с назначенными новыми входом и выходом.
Они требуют обновлённой прошивки; старые пресеты новый параметр не записывают.
Сценарии **3.12.12/3.12.13** проверяют недогрев, гидравлическое переключение,
городскую аварию и снятие запроса с восстановлением настроек и ручных входов.
Часовой переход проверяется ускоренным тестом настоящего C++ автомата
(`tests/cpp/district_heating_reserve_test.cpp`), а не часовым ожиданием в сценарии.
Симулятор обнуляет расход котла в коллектор при закрытом назначенном выходе;
это упрощённая модель, не расчёт остаточного давления и не проверка безопасности установки.

Проверка реализации: `C:\Tools\Python311\python.exe -m pytest -q tests` —
**593 passed**, включая сборку и запуск C++ теста переходов; `py_compile`
изменённых Python-файлов — успешно; `tools/validate_scenarios.py` —
**115 сценариев, 0 ошибок, 0 предупреждений**. SCons-сборки
`qtsim / swk_at32_base / CFG_PRODUCTION=0` и
`device / swk_at32_eh / CFG_PRODUCTION=1` — успешны, диагностика отключена.
Исходный `setup.py` после сборок восстановлен. Прошивание, запуск полных
PC-бинарников и сценариев 3.12.12/3.12.13 на контроллере не выполнялись.

Ниже приведено прежнее поведение; разделы о периодических открытиях и выборе
резерва относятся к режиму **«Совместимость»**, если явно не указано иное.

### Уточнение требований по переписке, 03.11.2026

Источник — предоставленные пользователем выдержки согласования 19–27.02.2024
и 28–29.05.2026. По сообщению пользователя, майское поведение устраивало клиента;
это ориентир для совместимости, но не подтверждение правильности любой текущей
ветки кода и не универсальное требование для всех гидравлических схем.

- **19.02.2024:** обычное отключение подогрева через пять минут после устранения
  недогрева отменено. При исправных датчиках подогрев удерживается до условия
  по обратке дома. Если датчик обратки дома или подачи города неисправен/отсутствует,
  сохраняется резервное отключение через пять минут после устранения недогрева,
  а не через пять минут после возникновения ошибки датчика.
- **20.02.2024:** порог отключения изменён с −2 K на −3 K:
  `Тобратки_дома >= Тподачи_города - 3 K`. ИТП должен запрашивать температуру,
  а котёл — регулировать нагрев по своему датчику и настройкам, без принудительного
  запроса максимальной мощности от ИТП. В активной ветке текущего кода отправляется
  именно запрос температуры, а не мощности.
- **27.02.2024:** согласовано включение котла как основного источника при отсутствии
  давления города. Это объясняет историческую реакцию на аварийную программу,
  но не делает городскую аварию эквивалентной общей защите вторичного контура.
- **28–29.05.2026:** окончательно выбран порог города 35 °C; согласованы проверка
  города раз в три часа на пять минут и прекращение запроса котлу на время проверки.
  Условие по обратке подтверждено для сохранения теплосъёма города при совместном
  нагреве. В текущем коде оно выключает подогрев только при `Тподачи_города > 35 °C`;
  при ровно 35 °C это условие не действует. Сам порог не включает котёл немедленно:
  остаются условия запроса и задержка включения по недогреву.

**Причина FAIL 3.12.10.5 в прогоне 03.11.2026:** сценарий ошибочно требовал
отключения после пяти минут при исправных датчиках, то есть отменённого поведения.
Исправленная проверка явно выбирает `COMPATIBILITY`, создаёт недогрев, подтверждает
запрос котлу, повышает подачу дома выше уставки и проверяет непрерывное сохранение
запроса шесть минут при низкой обратке. Режим, настройки и ручные датчики
восстанавливаются и при неуспехе. Отдельный 3.12.10.6 проверяет снятие запроса
по горячей обратке; задержка наблюдения включает CAN timeout, не пяти­минутный off-delay.
Это проверки запроса, а не непрерывной работы горелки или фактического перегрева.
Пяти­минутное отключение новых режимов догрева к совместимости не относится.

**Открытые вопросы, не исправляемые подгонкой сценария:**

- В `blockDistrictHeatingWork()` нет абсолютного порога 35 °C: сравниваются
  городские подача и обратка с выдержкой две минуты. Наличие порога в разрешении
  котла само по себе не подтверждает согласованное закрытие города при холодной трассе.
- Старая проверка задаёт 50% клапана на пять минут с периодом три часа, но таймер
  сбрасывается, если расчётное положение превышает 50% вне проверки. Дополнительно
  существуют часовые и 15-минутные открытия в `computeMinFlowValvePosition()`;
  они не равнозначны единой проверке каждые три часа.
- Новые режимы используют другой автомат: часовая проба сохраняет резервный запрос.
  Это не воспроизведение майского алгоритма совместимости.
- При горячем городе порог обратки может оказаться выше нормальной рабочей температуры
  дома. Удержание запроса не является требованием греть обратку до этого порога:
  котёл должен регулироваться по собственной уставке и защитам. Корректность возврата
  на город в такой ситуации требует отдельного согласования и интеграционной проверки.

## Каналы

Индексы являются частью протокольного интерфейса и не должны перенумеровываться.

| Индекс | Направление | Имя в исходнике | Тип | Назначение |
|---:|---|---|---|---|
| 0 | вход | `SUPPLY_DIRECT_FLOW_TEMPERATURE_SENSOR_INPUT` | аналоговый датчик | Прямая температура первичного контура |
| 1 | вход | `SUPPLY_BACKWARD_FLOW_TEMPERATURE_SENSOR_INPUT` | аналоговый датчик | Обратная температура первичного контура |
| 2 | вход | `DIRECT_FLOW_TEMPERATURE_SENSOR_INPUT` | аналоговый датчик | Прямая температура в системе потребителя |
| 3 | вход | `BACKWARD_FLOW_TEMPERATURE_SENSOR_INPUT` | аналоговый датчик | Обратная температура потребителя |
| 4 | вход | `THERMAL_OUTPUT_SENSOR_INPUT` | дискретный датчик | Тепловая мощность |
| 5 | вход | `VOLUME_FLOW_SENSOR_INPUT` | дискретный датчик | Объёмный расход |
| 6 | вход | `OUTSIDE_TEMPERATURE_REQUEST_INPUT` | дискретный датчик | Внешний запрос температуры |
| 7 | вход | `CITY_ALARM_INPUT` | дискретный датчик | Авария городской стороны при замыкании |
| 0 | выход | `PRIMARY_PUMP_OUTPUT` | дискретный | Первичный/загрузочный насос |
| 1 | выход | `PUMP_OUTPUT` | дискретный | Циркуляционный насос |
| 2 | выход | `VALVE_OUTPUT` | дискретный | Открытие/закрытие клапана |
| 3 | выход | `ANALOG_VALVE_OUTPUT` | аналоговый | Положение клапана, 0–100% преобразуется в relay-сигнал |
| 4 | выход | `RESERVE_VALVES_OUTPUT` | дискретный | Общая команда кранов резервной ветви |

В `GetInputValue()` значения входов тепловой мощности и расхода сейчас принудительно заменяются на `0`. Это важно учитывать при сценариях: наличие этих каналов не означает, что контроллер использует переданное значение.

## Параметры и значения по умолчанию

| Параметр | По умолчанию | Смысл |
|---|---:|---|
| `ValveMinimumValue` | `10` | Минимальное положение клапана для PID |
| `ValveRunningTime` | `120 s` | Полное время хода дискретного клапана |
| `K_Proportional` | `5 °C` | Пропорциональная составляющая |
| `K_Integration` | `10` | Интегральная составляющая |
| `K_Differentiation` | `0` | Дифференциальная составляющая |
| `BackwardControlType` | `CONST` | Режим ограничения обратки |
| `SupplyPumpControlType` | `AUTO` | Режим первичного насоса |
| `MaximumBackwardTemperature` | `40 °C` | Ограничение обратной температуры в базовом режиме |
| `MaximumBackwardTemperatureII` | `90 °C` | Второе значение для динамического ограничения |
| `OutdoorTemperatureII` | `0 °C` | Вторая точка наружной температуры |
| `TemperatureSourcePowerRequestDelay` | `5 min` | Задержка включения запроса источнику |
| `TemperatureSourceId` | `BROADCAST_ID` | Идентификатор источника температуры |
| `ReserveMode` | `0` | Совместимость / только резерв / догрев и резерв |

`ThermalOutputCalibration`, `VolumeFlowCalibration`, `MaximumThermalOutput` и `MaximumVolumeFlow` также являются параметрами программы, но текущая реализация `GetInputValue()` обнуляет соответствующие входные значения.

## Порядок цикла

`DistrictHeatingProgram::Run()` выполняет:

1. `Parent::Run()`;
2. `reserve_control()` — автомат новых режимов, раз в секунду;
3. `pumpControl()`;
4. `valveControl()`;
5. `trainingControl()`;
6. `powerRequestControl()`;
7. `maxReturnFlowTemperatureControl()`.

Порядок важен: решение по насосу и клапану принимается до формирования запроса температурному источнику и обновления вычисленного ограничения обратки.

## Управление насосами

### Первичный насос

`computeSupplyPumpState()` возвращает:

- `OFF` → насос выключен;
- `ON` → насос включен;
- `AUTO` → насос включён, если `ValvePosition > 0`;
- неизвестное значение → безопасное значение `true` в этой функции.

В `pumpControl()` при `systemFailure()` первичный насос принудительно выключается. После этого используется задержка включения `60 s`: требование включения должно сохраняться в течение задержки, прежде чем выход включится.

### Циркуляционный насос

При активной проверке обратного потока насос выключается безусловно.

В обычном режиме условие работы:

```text
requiredTemperature не является ошибкой И requiredTemperature > 0 °C
```

Отключение проходит через `TimeOffDelay` длительностью `5 min`. Поэтому сценарий не должен считать отсутствие мгновенного отключения ошибкой.

## Управление клапаном

Расчёт выполняется не чаще одного раза в секунду.

Приоритеты в `computeValveOpenPercentage()`:

1. Если первичная обратка горячая, клапан закрывается постепенно.
2. Если работа ИТП заблокирована из-за слишком высокой первичной обратной температуры относительно подачи, клапан устанавливается в `0%`.
3. Если температура подачи потребителя или требуемая температура ошибочна, положение задаётся `100%`.
4. Иначе положение рассчитывается PID-регулятором по ошибке:

```text
deltaT = directFlowTemperature - requiredTemperature
PID input = -deltaT
```

Результат ограничивается минимальным положением клапана и `100%`, а изменение за один цикл ограничивается величиной:

```text
maxStep = 100% * 1 s / ValveRunningTime
```

При стандартном времени хода 120 секунд это примерно `0.833` процентного пункта за цикл.

### Аналоговый клапан

Если аналоговый выход mapped, в него записывается `ValvePosition`, преобразованное функцией `convertPercentToRelaySignal()`.

### Дискретный клапан

Если дискретный выход mapped, используется импульсный режим:

```text
onPeriod  = ValvePosition * ValveRunningTime / 100
offPeriod = ValveRunningTime - onPeriod
```

Сценарии дискретного клапана должны проверять направление и длительность импульса, а не ожидать мгновенного перехода в новое положение.

## Ограничение обратной температуры

`CurrentMaximumBackwardTemperature` обновляется раз в `10 s`.

- В режиме `BACKWARD_CONTROL_TYPE_CONST` используется `MaximumBackwardTemperature`.
- При ошибке наружной температуры также используется `MaximumBackwardTemperature`.
- В динамическом режиме:
  - при наружной температуре выше `10 °C` используется `MaximumBackwardTemperatureII`;
  - ниже `OutdoorTemperatureII` используется `MaximumBackwardTemperature`;
  - между двумя точками выполняется линейная интерполяция;
  - при совпадении точек используется `MaximumBackwardTemperature`.

Для сценария динамического ограничения нужно проверять как минимум значения ниже первой точки, между точками, выше второй точки и случай ошибки наружного датчика.

## Защита по первичной обратке

`supplyBackwardFlowTemperatureIsHot()` считает первичную обратку горячей только если:

- обратная температура потребителя не является ошибкой;
- первичная обратная температура не является ошибкой;
- обратная температура потребителя не превышает текущий максимум обратки;
- первичная обратная температура выше текущего максимума обратки;
- условие сохраняется `60 s`.

Если условие выполнено, клапан закрывается постепенно. Ошибка одного из датчиков в этой функции отключает именно эту защиту, а не переводит весь ИТП в одинаковое состояние.

`blockDistrictHeatingWork()` активируется, если первичная подача ниже первичной обратки непрерывно в течение `2 min`. При блокировке клапан закрывается, но логика `temperatureSourceWorkEnabled()` имеет отдельный приоритет для этого состояния.

## Запрос температурному источнику

Запрос проверяется раз в `10 s`.

При разрешении `temperatureSourceWorkEnabled()` отправляется максимальная требуемая
температура потребителей, если она не является ошибкой. При запрете запрос просто
не обновляется, а не заменяется нулём; принимающий котёл снимает его по CAN timeout.

Основные правила:

- при `systemFailure()` функция возвращает `true`;
- во время проверки обратного потока возвращает `false`;
- при блокировке ИТП возвращает `true`;
- при ошибке требуемой температуры возвращает `false`;
- при ошибке прямой температуры потребителя возвращает `true` для защиты от замерзания;
- холодная подача определяется как `directFlowTemperature < requiredTemperature - 5 °C`;
- холодное состояние должно пройти задержку `TemperatureSourcePowerRequestDelay`, по умолчанию `5 min`;
- результат задержки устанавливает удерживающий флаг подогрева; при исправных датчиках
  обратки дома и подачи города устранение недогрева не сбрасывает этот флаг;
- при ошибке одного из этих двух датчиков флаг сбрасывается, когда закончится
  пяти­минутная задержка отключения условия недогрева (если нет более приоритетной причины запроса);
- если первичная подача выше `35 °C` и обратная температура не ниже первичной подачи минус `3 °C`, задержка сбрасывается и режим предварительного прогрева выключается.

В текущей активной ветке отправляется запрос температуры через `sendTemperatureSourceRequestTemperature()`. Расчёт `computeTemperatureSourcePower()` существует, но находится в неактивной ветке `#else` и не должен использоваться как ожидаемый результат текущего контроллера.

## Тренировка оборудования

В данном контексте `Training` означает не обучение выходов, а периодическое принудительное включение оборудования для профилактики длительного простоя. Тренировка нужна, чтобы насосы и клапаны не ржавели, не заедали и не кальцифицировались.

В конструкторе для тренировки оборудования заданы следующие выходы:

- циркуляционный насос — `5 min`;
- дискретный клапан — `5 min`;
- аналоговый клапан — `5 min`.

`trainingControl()` запускает тренировку оборудования при `TrainingEnabled`. Закомментированная ветка, которая дополнительно отключала насос во время тренировки клапана, сейчас неактивна. Сценарий тренировки нужно писать только после проверки общего механизма `training::Training` и фактического значения `TrainingEnabled` в конфигурации.

## Минимальный набор сценариев

| Проверка | Изменение | Ожидание |
|---|---|---|
| Первичный насос `OFF` | Установить режим `OFF` | Насос не включается |
| Первичный насос `ON` | Установить режим `ON`, выдержать 60 s | Насос включается после задержки |
| Первичный насос `AUTO` | Изменять `ValvePosition` через входные условия | Состояние следует `ValvePosition > 0` с задержкой |
| Циркуляционный насос | Установить требуемую температуру `> 0`, затем `0` | Включение и отключение с учётом 5 min задержки отключения |
| Поддержание подачи | Создать ошибку температуры подачи | Клапан переходит к 100% согласно ограничению цикла |
| Недостаточная подача | Понижать `directFlowTemperature` относительно уставки | Клапан открывается с ограничением шага |
| Избыток первичной обратки | Удерживать превышение 60 s | Клапан закрывается постепенно |
| Блокировка потока | Сделать первичную подачу ниже обратки на 2 min | Клапан закрыт, циркуляционный насос выключен |
| Динамический максимум обратки | Проверить точки ниже, между и выше порогов | `CurrentMaximumBackwardTemperature` соответствует режиму/интерполяции |
| Запрос источнику | Удерживать холодную подачу 5 min | Формируется запрос требуемой температуры |
| Проверка обратного потока | Дождаться или смоделировать активное окно | Клапан ограничен 50%, циркуляционный насос выключен |
| Ошибки датчиков | Поочерёдно подать ошибки требуемой, прямой и обратной температур | Поведение соответствует отдельным веткам, а не общему предположению |

## Ограничения для реализации сценариев

- Не считать задержку насоса, клапана или источника ошибкой до истечения соответствующего timeout.
- Проверять mapping необходимых каналов до начала теста.
- Не использовать тепловую мощность и расход как управляющие входы без отдельной проверки: `GetInputValue()` обнуляет их.
- Для аналогового клапана проверять значение `ValvePosition`, если доступно, и отдельно фактический relay-сигнал.
- При ручном изменении датчиков и параметров обязательно восстанавливать состояние в `finally`/`clear()`.
- Сценарий долгосрочной стабилизации температуры должен учитывать физическую модель `simulator/district_heating.py`, а не только алгоритм PID.
- Для тестов, требующих пяти минут или трёх часов, предусмотреть ускоренный тестовый режим либо изолированные проверки отдельных функций; не уменьшать реальные значения протокольных таймеров в обычном сценарии.

## Подтверждённые ответы перед реализацией сценариев

### `TemperatureSourceProgram::GetRequiredTemperature()`

Потребители передают свои требуемые температуры по CAN в `TemperatureSourceProgram`. Программа выбирает максимальный запрос среди всех потребителей и поддерживает его как текущую требуемую температуру источника.

Алгоритм вычисления требуемой температуры самих потребителей для сценариев ИТП несущественен. Для тестовых preset обычно достаточно задавать требуемую температуру в диапазоне примерно `40–70 °C`.

Для предсказуемого сценария необходимо контролировать состав активных потребителей и их генераторы. Если требуется конкретная уставка, следует использовать один активный потребитель либо убедиться, что он формирует максимальный запрос.

### Коды ошибок датчиков

В контроллере используются следующие значения:

| Состояние | C/C++ значение | Python-представление |
|---|---:|---:|
| Короткое замыкание | `-32768` | `0x8000` |
| Обрыв | `-32767` | `0x8001` |
| Значение не определено | `-32766` | `0x8002` |

Проверка выполняется макросом:

```text
SENSOR_VALUE_IS_ERROR(value) = (value < -32765)
```

В `BoilerRoomSimulator/smartnet/units.py` эти значения представлены как 16-битные шестнадцатеричные значения:

- `SENSOR_SHORT_VALUE = 0x8000`;
- `SENSOR_OPEN_VALUE = 0x8001`;
- `SENSOR_UNDEFINED = 0x8002`.

Сценарии должны использовать константы из `smartnet.units`, а не числовые литералы. Нужно учитывать преобразование между Python-представлением и знаковым `int16_t` в контроллере.

Ошибки разных датчиков нельзя считать взаимозаменяемыми: ошибка требуемой температуры может остановить запрос, ошибка прямой температуры может включить защитное поведение, а ошибка обратной температуры может отключить отдельную защиту по обратному потоку. Их следует проверять отдельными сценариями.

### Масштаб `convertPercentToRelaySignal()`

Функция принимает процент от `0` до `100` и преобразует его в однобайтовый relay-сигнал.

| Значение | Смысл |
|---:|---|
| `RELAY_OFF = 0` | Выключено, 0% |
| `RELAY_ON = 255` | Включено, 100% для дискретного выхода |
| `RELAY_MIN = 1` | Минимальный аналоговый сигнал |
| `RELAY_MAX = 254` | Максимальный аналоговый сигнал |

Для `0%` возвращается `RELAY_OFF`. Для `100%` и выше возвращается `RELAY_MAX`. Промежуточные значения преобразуются в диапазон от `RELAY_MIN` до `RELAY_MAX`.

Следствия для сценариев:

- дискретные выходы используют `RELAY_OFF` и `RELAY_ON`;
- аналоговые клапаны, насосы 0–10 V и PWM используют диапазон `RELAY_OFF..RELAY_MAX`;
- аналоговый сигнал `100%` штатно может быть равен `254`, а не `255`;
- `RELAY_ON` также допустим для аналогового выхода и считается полным сигналом;
- `RELAY_MIN` компенсирует зону нечувствительности аналоговых насосов.

При проверке аналогового клапана следует проверять и процентное `ValvePosition`, и фактическое значение выходного канала, если проверяется протокольное преобразование.

### Управление `TrainingEnabled`

Тренировка оборудования запускается примерно один раз в сутки около 12:00 и обычно длится от 5 до 10 минут. Для сценариев, которые могут пересечься с тренировкой, параметр программы можно временно отключить:

```text
ProgramParameterId.TRAINING_ENABLED = 0
```

Сценарий обязан:

1. прочитать и сохранить исходное значение;
2. временно установить `0` только для тестируемой программы;
3. выполнить проверку;
4. восстановить исходное значение в `finally` или общем cleanup;
5. восстановить значение также при ошибке или остановке сценария.

### `TemperatureSourceId` и резервный источник

У потребителей параметр `ConsumerParameterId.GENERATOR_ID` определяет программу, которой направляется запрос на тепло. Значение `0` у потребителя означает broadcast: запрос могут принимать все подходящие источники тепла.

У ИТП используется параметр `DistrictHeatingParameterId.PARAM_TEMPERATURE_SOURCE_ID`. Для ИТП это адрес резервного источника тепла, куда ИТП перенаправляет запрос, если тепла из города недостаточно, а не обычный генератор потребителя.

Для сценария запроса резервному источнику необходимо:

- явно задать `TemperatureSourceId` в preset;
- убедиться, что резервная программа существует и принимает запрос;
- учитывать broadcast-семантику при значении `0`;
- проверять не только параметр ИТП, но и фактическое получение запроса резервным источником.

### Длительные проверки и периодическая проверка обратного потока

Симулятор постоянно слушает состояния выходов программ контроллера и передаёт контроллеру показания датчиков. Он может работать несколько дней или недель, но отдельный сценарий обычно должен завершаться не более чем за час.

Для логики с периодом около трёх часов следует выбрать один из вариантов:

1. ждать реальный период, если проверяется именно временная логика;
2. временно изменить соответствующую настройку контроллера;
3. проверять непосредственное условие и выходы программы без ожидания полного периода;
4. использовать отдельный ускоренный тестовый preset.

Если настройка изменяется для ускорения сценария, необходимо сохранить исходное значение и восстановить его в `finally`/cleanup. Нельзя без разбора уменьшать все таймеры: ускорение не должно менять проверяемую логику.

Для коллекции примерно из 200 сценариев рекомендуется разделить проверки на:

- быстрые проверки входов и выходов;
- проверки задержек и гистерезисов;
- длительные интеграционные проверки;
- редкие календарные и сервисные проверки.

Основную регрессионную коллекцию следует планировать на выполнение за один-два дня, а редкие трёхчасовые проверки запускать отдельно либо выполнять в ускоренном режиме.

## Дополнительные источники для сценариев

- Коды ошибок датчиков: `SmartWeb/src/shared/modules/RegulatorCore/osSensor.h`.
- Python-представление ошибок: `smartnet/units.py`.
- Идентификаторы параметров: `smartnet/constants.py`, включая `ProgramParameterId`, `ConsumerParameterId`, `TemperatureSourceParameterId` и `DistrictHeatingParameterId`.
