# Разбор отказов ИТП: прогон 2026-11-02

Источник: `log/parallel_can_fp9s5m7w/results.json` и `console.txt` работников.
Проверены сценарии, пресеты, физическая модель и текущие исходники SmartWeb.
Это статический разбор сохранённого прогона, не результат повторного испытания.
Версия прошивки каждого из четырёх контроллеров в этих результатах не записана;
совпадение с текущим исходным кодом необходимо проверить перед повторным прогоном.
Сценарии и алгоритм управления в рамках диагностики не изменялись.

## Итог

| Сценарий | Причина | Классификация |
|---|---|---|
| 3.12.3 | В начале прочитан предел 0 °C, подано всего 5 °C в городскую обратку | Ошибка подготовки сценария; очень вероятна гонка с первым пересчётом предела |
| 3.12.10.1 | Настроена авария при замыкании, но подан обрыв | Подтверждённая ошибка полярности сценария; требование включать резерв при потере давления требует отдельной оценки |
| 3.12.10.4 | Запрос потребителя ошибочно приравнен к запросу резерва | Подтверждённая ошибка подготовки; основная проверка не выполнялась |
| 3.12.10.5 | Восстановлены 40 °C при уставке 50 °C: подача осталась холодной | Подтверждённая ошибка сценария; дополнительно ожидание отключения через 5 минут расходится с удержанием режима в текущей прошивке |
| 3.12.11 | Та же неверная полярность аварийного сигнала, что в 3.12.10.1 | Подтверждённая ошибка сценария, не доказательство отказа аварийной защиты |

## 3.12.3: превышение городской обратки не создано корректно

В `worker_1_candleLightGsUsb/console.txt`, строки 95–102: предел 0 °C,
городская обратка 5 °C; клапан изменился с 249 до 254 вместо закрытия.
В конструкторе `DistrictHeatingProgram` вычисленный предел изначально равен нулю,
а `maxReturnFlowTemperatureControl()` обновляет его раз в 10 секунд.
Сценарий читает значение сразу после загрузки пресета, не ожидая пересчёта.
Стандартный постоянный предел — 40 °C: после пересчёта 5 °C его не превышают.
Текущий исходник также задаёт домашнюю обратку на 5 K ниже предела, хотя печатает
сам предел: консольное описание этого входа не совпадает с заданным значением.

Корректная подготовка: явно выбрать постоянный режим, сохранить его исходное
значение, дождаться совпадения вычисленного предела с настроенным и только затем
подать городскую обратку выше него, домашнюю — ниже. Проверять неизменность
условия на всём интервале наблюдения, а не только начальное чтение. Восстановить
режим, время хода и ручные датчики в `finally`. Не запрещать 0 °C произвольно:
признак готовности — соответствие настройке, а не просто ненулевое значение.

## 3.12.10.1 и 3.12.11: подан нормальный сигнал вместо аварии

Оба сценария записывают `PRESSURE_INPUT_TYPE_SHORTABLE = 1`, а затем вызывают
`set_sensor_value(pressure_sensor, 'open')`. Но `FillingLoopProgram::pressureIsLow()`
возвращает истину для этого типа только при `SENSOR_SHORT_VALUE`.
Обрыв не создаёт низкое давление. Завершающее `'short'`, наоборот, может создать
аварийный вход на время до восстановления исходного типа сигнала.

Пресеты задают `AlarmProgramId = 109`. `TemperatureSourceProgram` принимает
статусы давления/аварии только от этого номера, затем вычисляет
`systemFailure() = lowPressure || outsideAlarm`. При отсутствии аварии
сохранение включённых насосов и открытого клапана объяснимо.

При исправлении нужно выбирать полярность по реализации контроллера:
`OPENABLE + open` либо `SHORTABLE + short`, перед этим явно задавать норму.
Учесть `FillingDuration`: программа подпитки сообщает аварийное состояние после
этой выдержки, затем передаёт статус примерно раз в 10 секунд. Недостаточно
изменить датчик: требуется подтвердить аварию подпитки и её получение ИТП.
Восстанавливать исходное состояние/ручной режим, а не жёстко заданное замыкание.

Физический смысл требований различается:

- Закрыть клапан и выключить насосы при потере давления (3.12.11) — обоснованная
  защита от работы без воды; текущий код её предусматривает.
- Запросить резервный котёл при той же потере давления (3.12.10.1) не всегда
  безопасно. Для общей гидравлической системы это не должно означать разрешение
  нагрева без независимой защиты котла. Для отдельной аварии городской стороны
  переход на исправный независимый резерв может быть оправдан. Нельзя считать
  эти две аварии взаимозаменяемыми лишь потому, что код объединяет их флаги.

## 3.12.10.4: основная проверка вообще не началась

`worker_3_udp_31987/console.txt`, строки 230–237: сценарий задаёт постоянную
температуру контура 45 °C и 180 секунд ждёт запроса резервному котлу. Запрос
остался нулевым; до отключения потребителя сценарий не дошёл.

Потребителю нужно тепло, но это не означает, что его не может обеспечить город.
Для резерва прошивка требует отдельной причины: аварии, холодной городской
подачи относительно обратки, неисправного датчика подачи или длительного
недогрева дома. Стандартная задержка по недогреву — 300 секунд, больше timeout
подготовки. Само задание потребительской уставки резерв не включает.

Корректная проверка: сначала создать воспроизводимую причину перехода на резерв
(например, городская подача ниже городской обратки, как в успешном 3.12.10.3),
подтвердить запрос резерва, затем убрать потребительский запрос, сохранив причину.
Проверять прекращение запросов к резерву с учётом времени жизни CAN-запроса.
Наличие/отсутствие запроса не тождественно состоянию горелки и её выбегу.

## 3.12.10.5: температура не восстановилась до достаточного уровня

Лог сообщает уставку ИТП 50 °C, тестовую подачу 40 °C и успешное включение резерва.
CSV `worker_0_ucan/log/2026-11-02_17_42_3.12.10.5/distHeat_108/inputs/Подача в дом.csv`
подтверждает: после «восстановления» в 17:35:27 подача осталась 40 °C и такой
оставалась до завершения. Сценарий сохраняет раннее исходное показание и считает
его нормой, хотя `40 < 50 - 5`. Причина включения резерва никуда не исчезла.

Дополнительно в `temperatureSourceWorkEnabled()` результат задержки устанавливает
`boilerPreHeatModeIsActiveFlag = true`, но при окончании off-delay сам по себе
флаг не сбрасывается. При исправных датчиках его снимает другое условие:
городская подача выше 35 °C и домашняя обратка не ниже городской подачи минус 3 K.
Это сравнение именно **домашней обратки**, не городской.
В конце CSV домашняя обратка около 43.3 °C, городская подача около 69.5 °C:
условие сброса не выполнено.

Удержание может быть намеренной защитой от циклических включений: резерв
нагревает дом, поэтому тёплая подача ещё не доказывает восстановление города.
Но возможен и дефект защёлки. Одного старого требования «off-delay 5 минут»
недостаточно для решения. Разделить испытания: исчезновение недогрева дома,
восстановление пригодного городского источника, прекращение потребительского
запроса. Для каждого явно задать все четыре температуры и проверить причину
сброса. Не менять флаг только ради получения `OK` в старом тесте.

## Диагностика прошивки

В SmartWeb зарегистрирован флаг `CFG_DISTRICT_HEATING_TRACE` (по умолчанию `0`).
При `1` в стандартный вывод контроллера идут строки с префиксом `DH`:

- `reserve_reason` — реально выбранная ветка решения;
- `cold`, `delayed_cold`, `preheat_before/after` — условие недогрева, результат
  штатной задержки и удержание режима;
- периодический снимок: номера ИТП/резерва/аварии, аварийные флаги, требуемые
  температуры, четыре датчика, текущий предел, положение клапана и насосы;
- `request=send`, `not_refreshed`, `skipped_invalid_consumer_temperature` —
  разрешён ли запрос и отправлен ли он фактически;
- `alarm_rx` — номер источника статуса, настроенный номер и принят ли статус.

Температуры печатаются в исходных десятых долях °C, включая отрицательные коды
ошибок. `valve_pct` — целые проценты, выход `analog_valve` — relay-сигнал 0–254,
дискретные выходы — 0/255. `on_delay_s` — секунды, не внутренние тики.
Периодические сообщения используют существующий 10-секундный trigger. Для
печати не вызываются повторно таймерные предикаты и чтения запросов: даже
`Request::isActive()` внутри чтения запроса обращается к таймеру его актуальности.
Уставка печатается там, где она уже прочитана штатным алгоритмом, а температура
отправленного запроса — непосредственно перед отправкой. При выключенной диагностике
аргументы `DH_TRACE` не вычисляются. Принты не добавляют CAN-сообщений; при
включении они всё же создают нагрузку на стандартный вывод и могут влиять на
тайминги, поэтому предназначены только для диагностики.

Сборка PC-версии: `scons.exe qtsim CFG_PROJECT=swk_at32_base CFG_PLATFORM=qtsim CFG_PRODUCTION=0 CFG_DISTRICT_HEATING_TRACE=1 --jobs=8`.
Для устройства: `scons.exe device CFG_PROJECT=swk_at32_eh CFG_PLATFORM=device CFG_PRODUCTION=1 CFG_DISTRICT_HEATING_TRACE=1 DEVICE_COMPILER_DIR='C:/Tools/Arm_GNU_Toolchain/arm-gnu-toolchain-12.2.mpacbti-rel1-mingw-w64-i686-arm-none-eabi/bin' --jobs=8`.
Использовать `C:\Tools\Python311\scripts\scons.exe` из `C:\development\SmartWeb`.
Система сборки сохраняет настройки в `setup.py`: после диагностической сборки
явно передать `CFG_DISTRICT_HEATING_TRACE=0` для обычной прошивки.

Перед повтором зафиксировать версию и проект прошивки каждого контроллера,
собирать stdout устройства/PC-симулятора вместе с журналом сценария. Эти принты
не появляются автоматически в `console.txt` BoilerRoomSimulator и не передаются
через CAN/UDP. Не прошивать неизвестный контроллер без выбора подходящего проекта.

Порядок повтора: корректная подготовка 3.12.3; подтверждение аварийного статуса
для 3.12.11; отдельно оценка безопасности и проверка 3.12.10.1; подготовка резерва
для 3.12.10.4; раздельные проверки удержания/сброса для 3.12.10.5. Успешные
сценарии на другом устройстве не доказывают идентичность прошивок четырёх стендов.

## Выполненная проверка изменений

- Итоговая версия: SCons `qtsim`, `swk_at32_base`, `CFG_PRODUCTION=0`,
  `CFG_DISTRICT_HEATING_TRACE=0` — успешная сборка.
- Итоговая версия: SCons `device`, `swk_at32_eh`, `CFG_PRODUCTION=1`,
  `CFG_DISTRICT_HEATING_TRACE=1` — успешная сборка ARM-прошивки.
- Включённый диагностический код также был собран для PC до последнего
  уточнения, исключившего повторные чтения запросов; для окончательной версии
  включённая диагностика проверена сборкой ARM, как указано выше.
- `C:\Tools\Python311\python.exe -m py_compile C:\development\SmartWeb\SConstruct` — успешно.
- `tools\validate_scenarios.py` — 113 файлов, 0 ошибок, 0 предупреждений.
- `git --no-pager diff --check` в обоих репозиториях и подмодуле `mPrograms` — без ошибок.

Исходные локальные настройки `setup.py` восстановлены; диагностический флаг
не оставлен включённым для следующих сборок. Полученная ARM-прошивка в
`SmartWeb/bin/swk_at32_eh_production/` собрана с диагностикой. Последний PC-бинарник
в `SmartWeb/bin/swk_at32_base/` — без диагностики; для сбора PC-логов его нужно
пересобрать с флагом `1`. Прошивание, запуск бинарников и повторное исполнение
пяти сценариев не выполнялись. Успешная сборка не подтверждает поведение на стенде.