# Памятка: режимы резервного источника ИТП

Дата: 03.11.2026.

## Для чего нужна настройка

**«Режим резервного источника»** определяет, как ИТП использует городской источник тепла и резервный котёл: совместно или поочерёдно.

Это существенно разные алгоритмы, а не только разные задержки включения.

| Значение | Режим | Краткое объяснение клиенту |
|---:|---|---|
| 0 | **Совместимость** | Сохраняет прежнюю логику работы установленной системы. |
| 1 | **Только резерв** | Если города недостаточно или он недоступен — изолирует город и переходит на котёл. |
| 2 | **Догрев и резерв** | Использует полезное тепло города, а недостающее добавляет котёл. Если город непригоден — переходит на изолированный резерв. |

> Памятка описывает текущую реализацию. Выбор режима требует проверки гидравлической схемы, назначения датчиков, клапана и аварийных сигналов. Во всех примерах предполагается наличие запроса потребителя на тепло и отсутствие запрещающей общей аварии.

## 1. Совместимость

### Назначение

Для существующих объектов, где прежний алгоритм настроен, проверен и устраивает клиента. Значение по умолчанию.

### Как работает подогрев

Если подача дома ниже требуемой температуры **более чем на 5 °C**, ИТП после установленной задержки направляет запрос котлу.

При исправных датчиках устранение недогрева **само по себе не снимает запрос**. Подогрев удерживается до выполнения условия:

**Обратка дома ≥ подача города − 3 °C**, при этом **подача города > 35 °C**.

Это условие предназначено для ограничения подогрева при совместной работе: котёл не должен чрезмерно повышать обратку и лишать город возможности отдавать полезное тепло.

Если датчик обратки дома или подачи города неисправен, предусмотрено резервное отключение после **пяти минут без недогрева**, если нет другой приоритетной причины запроса.

### Особенности

- Управление городским клапаном и разрешение котла используют отдельные исторические условия.
- Нет универсальной последовательности «сначала полностью закрыть город, затем разрешить котёл».
- Сохраняются старые механизмы периодических проверок и обновления показаний городской стороны.
- Реакция на аварийную программу отличается от новых режимов: в старом алгоритме авария ИТП может разрешать запрос котлу. Поэтому при смене режима необходимо проверить смысл и подключение аварийного сигнала.

### Когда выбирать

**Установка давно работает и устраивает клиента — сохранять «Совместимость».**

Не следует переводить такой объект на другой режим только потому, что он новее.

## 2. Только резерв

### Назначение

Для схем, где котёл должен **заменять город**, а не постоянно работать вместе с ним.

### Как работает

1. Пока город обеспечивает нужный нагрев — используется город.
2. Если недогрев более 5 °C сохраняется заданное время — начинается переход на резерв.
3. ИТП закрывает городской регулирующий клапан и выключает первичный насос.
4. После выдержки настроенного времени закрытия клапана разрешает запрос котлу.

При аварии или непригодности города переход начинается без ожидания задержки недогрева. Выдержка времени закрытия клапана сохраняется.

### Возврат на город

Нагрев дома котлом **не доказывает восстановление города**. Поэтому резерв не отключается просто из-за достижения нужной температуры подачи дома.

Восстановление города определяется отдельной пробой, описанной ниже.

### Когда выбирать

**Город — основной источник; котёл — полноценная замена при проблемах города.**

Подходит, когда совместная работа источников нежелательна или не предусмотрена схемой.

> Во время диагностической пробы город временно открывается при сохранённом разрешении котлу. Это не абсолютный запрет любого одновременного подключения источников.

## 3. Догрев и резерв

### Назначение

Для схем, где городское тепло полезно, но его температуры или мощности иногда недостаточно.

### Пример

Дому нужна подача 55 °C. Город даёт 45 °C, обратка дома — 30 °C. При исправных датчиках и достаточном перепаде между городской подачей и городской обраткой город ещё способен передавать тепло.

Вместо полного отказа от него ИТП может использовать город и подключить котёл для догрева.

### Как работает

- Если длительный недогрев превышает 5 °C, подключается котёл.
- При полезном городе городская сторона остаётся в работе.
- После **пяти минут без недогрева более 5 °C** запрос котлу снимается.
- Если город становится непригодным или аварийным, он изолируется; дальнейшая работа аналогична режиму «Только резерв».

Пять минут без недогрева не означают обязательное точное достижение уставки: используется порог уставки минус 5 °C.

### Когда выбирать

**Нужно использовать доступное городское тепло и добавлять котлом недостающее.**

Совместная работа должна быть допустима гидравлической схемой.

## Общее для двух новых режимов

### Как определяется полезность города

Нужны исправные датчики подачи города, обратки города и обратки дома. Одновременно должны выполняться условия:

- Подача города выше обратки дома **более чем на 5 °C**.
- Подача города выше обратки города **более чем на 2 °C**.

Невыполнение этих условий рассматривается как непригодность города для текущего режима. В отличие от задержанного включения по недогреву, отдельной длительной выдержки для этой оценки в текущем автомате нет.

**Абсолютный порог 35 °C старого алгоритма не является критерием новых режимов.** Одна и та же городская температура может быть полезной для низкотемпературной системы и бесполезной для более горячей.

Ошибка датчика подачи дома считается условием недогрева и проходит установленную задержку включения. Ошибка датчиков, необходимых для оценки полезности города, приводит к признанию города непригодным.

### Проверка восстановления города

После часа работы изолированного резерва ИТП выполняет пробное открытие городского клапана:

1. Клапан открывается на небольшую величину: не менее 10%, с учётом настройки минимального открытия.
2. Запрос котлу сохраняется.
3. На обновление воды отводится время хода клапана плюс 120 секунд.
4. Затем требуется 60 секунд подтверждения восстановления.

Для возврата на город нужны исправные датчики, полезный город и его подача **не ниже требуемой температуры дома плюс 5 °C** на протяжении подтверждения.

Если восстановление не подтверждено:

- «Только резерв» снова изолирует город.
- «Догрев и резерв» может перейти на совместную работу, если город полезен, но недостаточно горяч; иначе город изолируется.

После повторного перехода на изолированный резерв начинается новый часовой интервал ожидания.

При активной «Аварии города» диагностические пробы не выполняются. Проба требует реально обеспеченного расхода на городской стороне; одного открытия клапана недостаточно, если схема не обеспечивает движение воды.

### Авария города и общая защита

Это разные сигналы с разными последствиями.

| Событие | Новые режимы |
|---|---|
| **Авария города** | Изолируют город, сохраняя возможность работы исправного резерва. |
| **Общая авария системы** | Закрывают городской клапан, выключают насосы ИТП и запрещают запрос резерва. |
| **Нет запроса потребителя на тепло** | Прекращают резервный запрос. |

Вход «Авария города» активируется замыканием. Его нельзя подменять общей аварией системы.

## Запрос котлу — не команда постоянно включать горелку

Во всех режимах следует различать:

- **ИТП запрашивает тепло** — передаёт котлу требуемую температуру.
- **Котёл управляет нагревом** — использует собственный датчик, настройки и защиты.

Сохранение запроса не означает непрерывную работу горелки и не требует нагревать обратку дома до температуры города.

После прекращения отправки запроса котёл может сохранять его до истечения CAN timeout — обычно около 32 секунд. Насос котла также может иметь собственный выбег. Котёл может получать независимые запросы от других потребителей.

## Ограничения оборудования

- Новые режимы требуют соответствующей версии прошивки и назначенного выхода управления городским клапаном. Без назначения этого выхода резервный запрос в новых режимах не разрешается.
- Закрытие клапана оценивается по настроенному времени хода, **без подтверждения концевиком**.
- Дополнительный выход кранов резервной ветви даёт общую команду открытия или закрытия, без выдержек и контроля фактического положения. При отсутствии назначения этого выхода возможна схема без управляемых кранов резервной ветви.
- Пробное открытие города не гарантирует отсутствия передачи тепла от котла в город.
- Гидравлическая схема должна обеспечивать безопасную остаточную циркуляцию при закрытии кранов и выбеге насоса.

## Как рекомендовать режим клиенту

| Потребность | Рекомендация |
|---|---|
| «Всё давно работает и устраивает» | **Совместимость** |
| «При недостатке городского тепла хотим переходить полностью на котёл» | **Только резерв** |
| «Хотим использовать городское тепло, а недостающее добавлять котлом» | **Догрев и резерв** |

**Не обещать, что новые режимы полностью повторяют старый алгоритм.** Отличаются условия переключения, отключения подогрева, аварий и проверки восстановления города.

### Перед переключением режима проверить

- Допустима ли совместная работа города и котла по гидравлической схеме.
- Назначены ли необходимые датчики и исправны ли они.
- Правильно ли задано время хода городского клапана.
- Обеспечен ли расход для диагностической пробы города.
- Разделены ли городская авария и общая защита системы.
- Правильно ли выбран адрес резервного источника.
- Обеспечена ли безопасная циркуляция при переключениях и выбеге насоса котла.

## Статус проверки и технические подробности

В предоставленном логе прогона 03.11.2026 базовые сценарии новых режимов **3.12.12** и **3.12.13** завершились успешно. Это не заменяет проверку конкретной гидравлической схемы и длительных переходов.

Сценарий **3.12.10.5** в этом логе ошибочно ожидал отменённое пяти­минутное отключение подогрева в режиме совместимости. После уточнения исторических требований сценарий исправлен: он проверяет сохранение запроса более пяти минут при исправных датчиках и низкой обратке. Результат старого лога от этого не меняется; для подтверждения исправленного сценария нужен новый прогон.

Исторические требования, точные алгоритмы и известные расхождения старого поведения описаны отдельно: [техническое описание ИТП](controller_programs/district_heating.md).
