# Журнал: температурные проверки 9.16–9.19

Два сценария обнаруживаются автоматически в `scenario/list/journal/`:

- `scenario_journal_9_16_and_9_17.py`: небольшой недогрев и восстановление контура и ГВС.
- `scenario_journal_9_18_and_9_19.py`: сильный недогрев контура, комнаты, котла и каскада; восстановление каскада.

Каждый сценарий принудительно загружает свой пресет (`journal_underheating` или
`journal_low_temperature`) и предназначен для выделенного стенда. Один прогон
занимает примерно час с запасом на подготовку, доставку CAN и восстановление.
Таймеры прошивки не ускоряются. Два сценария последовательно занимают примерно два часа,
но недогрев и восстановление внутри каждой пары не требуют двух отдельных часовых запусков.

## Условия

| Пункт | Программа | Воздействие | Выдержка | Сообщение / важность |
| --- | --- | --- | --- | --- |
| 9.16 | Контур | 40 °C при уставке 50 °C и минимуме 30 °C; насос включён | 30 мин | `MLC_CONSUMER_UNDERHEATING_START` / `SC_NOTICE` |
| 9.16 | ГВС | 45 °C при уставке 55 °C и гистерезисе 5 °C | 60 мин | `MLC_CONSUMER_UNDERHEATING_START` / `SC_NOTICE` |
| 9.17 | Контур и ГВС | Поднять температуру до соответствующей уставки после уведомления недогрева | До 60 с на наблюдение | `MLC_CONSUMER_UNDERHEATING_OVER` / `SC_NOTICE` |
| 9.18 | Контур | 20 °C при минимуме 30 °C; насос включён | 30 мин | `MLC_PROGRAM_VERY_LOW_TEMPERATURE` / `SC_WARNING` |
| 9.18 | Комната | 5 °C при Твыкл = 10 °C | 30 мин | `MLC_PROGRAM_VERY_LOW_TEMPERATURE` / `SC_ERROR` |
| 9.18 | Котёл | 40 °C при минимуме 50 °C, ограничение минимума включено; ступень работает | 60 мин | `MLC_PROGRAM_VERY_LOW_TEMPERATURE` / `SC_WARNING` |
| 9.18 | Каскад | Коллектор 35 °C при минимуме 45 °C; запрашивается мощность | 60 мин | `MLC_PROGRAM_VERY_LOW_TEMPERATURE` / `SC_WARNING` |
| 9.19 | Каскад | Сначала 50 °C (выше минимума, ниже уставки), затем уставка 60 °C | 45 с без восстановления, затем 30 с на уставке | `MLC_LOW_TEMPERATURE_STOP` / `SC_INFORMATIONAL` |

В сильном недогреве котёл охлаждается на 30 секунд позже коллектора: его собственная
авария не должна снять мощность каскада до регистрации сообщения каскада.
Обратка котла удерживается на 20 °C, порог прогрева — 30 °C. Это исключает другую
ошибку котла, которая могла бы возникнуть на 50-й минуте и замаскировать 9.18.

## Результаты

В итоговом отчёте каждый пункт имеет собственную строку. Например, при полученных
уведомлениях недогрева и отсутствующем восстановлении: `9.16: OK`, `9.17: FAIL`.
9.16 требует обоих потребителей, 9.18 — всех четырёх типов программ. 9.19 оценивается
по каскаду независимо от остальных программ, но только после его подтверждённого недогрева.
Внешнее уведомление завершения объединённого сценария содержит отдельные строки
в `checklistResults`; общий статус не заменяет статусы пунктов.

Сопоставляются только новые записи после снимка журнала: код, важность, ID программы
и порядок событий. Допуск раннего наблюдения — 5 с, позднего недогрева — 120 с.
При ошибках/остановке параметры, значения и прежние ручные режимы входов восстанавливаются.

Для 9.19 нужна обновлённая прошивка SmartWeb: старая версия сообщит восстановление
на промежуточных 50 °C и должна получить `9.19: FAIL`. Новая версия сохраняет
минимальный порог 9.18, но сообщает восстановление только после 30 секунд
при температуре не ниже текущей уставки. Нулевая мощность ПИД на достигнутой уставке
не препятствует восстановлению; некорректный датчик, нулевая уставка и системная авария
сбрасывают выдержку.

Автоматические тесты транспорта сценариев используют синтетические записи и часы;
они не заменяют полный часовой прогон на контроллере. C++ unit-тесты проверяют
реальные методы журнала каскада, устанавливая прошедшее время таймеров непосредственно.