# Инструкция тестировщика BoilerRoomSimulator

## 1. Назначение программы

`BoilerRoomSimulator` используется для проверки прошивки SmartWeb-контроллеров по CAN-шине. Программа подключается к контроллеру, обменивается с ним сообщениями, предоставляет виртуальные входы и нагрузки, а сценарии автоматически изменяют входные условия и проверяют реакцию контроллера.

Задача тестировщика:

1. подключить контроллер к ПК через CAN-адаптер;
2. запустить экземпляр программы;
3. убедиться, что контроллер найден и его программы загрузились;
4. выбрать один или несколько сценариев;
5. дождаться результатов;
6. сохранить результаты и оформить отчёт по прошивке.

> Программа тестирует поведение подключённого контроллера. Она не прошивает контроллер и не заменяет процедуру обновления firmware.

## 2. Что требуется для работы

- ПК с Windows;
- установленный Python 3.11. Например, по пути `C:\Tools\Python311\python.exe`;
- установленный пакет зависимостей проекта;
- CANable GS-USB или совместимый CAN-адаптер;
- контроллер с установленной тестируемой прошивкой;
- кабель CAN и, при необходимости, общий GND;
- два терминатора по 120 Ом — по одному на каждом конце физической CAN-шины.

В проекте используется скорость CAN **20 000 бит/с**. Она должна совпадать с настройками подключённого контроллера и остальных устройств на шине.

## 3. Подключение CAN-адаптера

Подключите:

- `CANH` адаптера к `CANH` контроллера;
- `CANL` адаптера к `CANL` контроллера;
- `GND`, если он требуется для конкретной схемы подключения.

Перед запуском закройте другие программы, которые могут использовать этот CAN-адаптер или менять скорость CAN.

### Установка драйвера и зависимостей

Для адаптера, который отображается в Windows как **canable gs_usb**, должен быть доступен драйвер, совместимый с PyUSB. Если адаптер не обнаруживается, установите для него через Zadig драйвер WinUSB или libusbK.

Установите зависимости из корня проекта:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe -m pip install -r requirements.txt
```

### Проверка адаптера

До запуска программы проверьте, что адаптер виден системе:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe tools\list_gs_usb.py
```

Утилита только перечисляет найденные GS-USB-адаптеры и не передаёт CAN-сообщения. Индекс адаптера используется в профиле `can.ini`.

В стандартной конфигурации:

| Профиль | Индекс адаптера | Назначение |
|---|---:|---|
| `canable0` | 0 | первый обнаруженный GS-USB-адаптер |
| `canable1` | 1 | второй обнаруженный GS-USB-адаптер |

Индексы зависят от порядка обнаружения USB-устройств. После переподключения адаптеров порядок может измениться, поэтому при проблемах повторите проверку.

## 4. ID контроллера

ID контроллера назначается случайным образом в диапазоне от **1 до 255**.

### Один контроллер на одном CAN-адаптере

Это рекомендуемый и обычный вариант. Запускайте программу с `--id 0` или не указывайте параметр `--id` вообще:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --can canable0 --id 0
```

При `--id 0` программа не фильтрует найденные адреса и работает с первым подходящим контроллером, который ответил на CAN-шине.

Убедитесь, что на шине действительно находится только один контроллер. Иначе программа может выбрать не то устройство.

### Несколько контроллеров на одной CAN-шине

Если на одной шине находятся несколько контроллеров, укажите точный ID нужного устройства:

```powershell
C:\Tools\Python311\python.exe main.py --can canable0 --id 37
```

Значение должно быть числом от 1 до 255. Перед тестом зафиксируйте ID контроллера в отчёте.

## 5. Запуск программы

Всегда выполняйте команду из корня проекта.

### Параллельное тестирование на нескольких CAN-адаптерах

Для независимых контроллеров на разных физических CAN-шинах доступен режим без GUI:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --no-gui --can-ports canable0 canable1 --scenario all
```

Для двух адаптеров (`UCAN USB to CAN adapter` и `candleLight USB to CAN adapter`) добавлены профили `ucan` и `candleLightGsUsb`. **Оба** используют `gs_usb`, несмотря на название второго устройства. Их текущие индексы определяются автоматически при запуске. Команда для этой пары:

```powershell
C:\Tools\Python311\python.exe main.py --no-gui --can-ports ucan candleLightGsUsb --scenario all
```

После переподключения можно проверить обнаружение командой `C:\Tools\Python311\python.exe tools\list_gs_usb.py`. Менять индексы у именованных профилей не нужно. Если несколько устройств имеют одинаковое название, добавьте `serial` в соответствующие профили `can.ini`; при отсутствии однозначного совпадения запуск остановится с ошибкой. Профили `canable0` и `canable1` остаются позиционными. Профиль `candleLight` с интерфейсом `candle` — отдельная старая конфигурация, **не** используйте его для данного группового запуска.

Сначала можно проверить **обе** шины без сценариев, загрузки пресетов и изменения программ на контроллерах:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe tools\check_can_link.py --can ucan candleLightGsUsb
```

Утилита дожидается объявления контроллера, отправляет только запрос чтения списка программ и проверяет ответ с того же ID. Ожидание ограничено 15 и 5 секундами соответственно; после проверки шины закрываются. Не запускайте её одновременно с другим приложением, использующим те же CAN-адаптеры.

Контексты должны существовать в `can.ini` и указывать на **разные физические адаптеры**. Виртуальный CAN для этого режима не подходит. На каждой шине должен быть один контроллер, если используется `--id 0` (значение по умолчанию). Общий `--id` применяется ко всем шинам; для разных ID пока используйте отдельные одиночные запуски.

Программа запускает по одному изолированному процессу для каждого адаптера или UDP-порта и выдаёт следующий сценарий освободившемуся устройству. `--scenario all` запускает все обнаруженные сценарии; `--scenario <путь>` — один сценарий, а `--scenarios <путь1> <путь2> ...` — выбранный список в заданном порядке (нельзя совмещать с `--scenario`). Например, для проверки параллельной работы двух котлов:

```powershell
C:\Tools\Python311\python.exe main.py --no-gui --can-ports ucan candleLightGsUsb --scenarios scenario\list\boiler\scenario_boiler_3_5_2.py scenario\list\boiler\scenario_boiler_3_5_3.py
```

Оба сценария принудительно загружают пресет `boiler_3_5_2` на тех контроллерах, которым они будут назначены; это **изменяет конфигурацию устройств**. Пресеты сценарии загружают по мере необходимости; у каждого процесса собственная копия настроек. При отказе устройства начатый на нём тест помечается ошибкой, **автоматически не повторяется** на другом контроллере. Невыполненные тесты отмечаются `NOT_RUN`. При двух адаптерах одновременно работают максимум два сценария; остальные ждут освобождения устройства.

На включённом устройстве сначала проверьте один **заранее выбранный** сценарий с подходящим пресетом (`--scenario <путь-к-файлу>`). Не запускайте сразу `--scenario all` на контроллерах с неизвестной конфигурацией: некоторые сценарии принудительно загружают пресет и изменяют набор программ контроллера. Сообщение `startup preset did not match` означает, что исходная конфигурация не соответствует скопированному `settings.ini`; устройство подключено, но сценарий может начать загрузку своего пресета.

В консоли выводятся состояния `accepted` (команда дошла до процесса), `starting` (подготовка), `importing` (загрузка модуля), `constructing` (конструктор и настройка пресета), `running` (сценарий создан), а также напоминания раз в минуту. Отсутствие подтверждения команды более 15 секунд или инициализация более 10 минут фиксируются ошибкой; дальнейшие сценарии на таком процессе не назначаются. Уже выполняющийся сценарий не ограничивается общим таймаутом, поскольку тесты могут быть длительными.

Путь к папке запуска печатается как `Parallel CAN run`. Внутри находятся `results.json`, отдельные `worker_<номер>_<контекст>/console.txt`, копия `settings.ini` и каталоги `log/` каждого процесса. Код возврата `0` означает, что все сценарии завершились с `OK`; иначе возвращается `2`. При Ctrl+C процессы получают команду остановки, незавершённые сценарии отражаются в отчёте. Дождитесь сообщения о завершении процессов: восстановление входов и закрытие CAN может занять до минуты; повторно прерывать остановку не нужно.

Для параллельного тестирования по UDP укажите **разные порты CAN-over-UDP bridge в настройках каждого контроллера** и те же порты в `--udp-ports` (1–65535). Например:

```powershell
C:\Tools\Python311\python.exe main.py --no-gui --udp-ports 31987 31988 --scenario all
C:\Tools\Python311\python.exe main.py --no-gui --can-ports canable0 --udp-ports 31987 --scenario all
```

Каждый порт использует собственный процесс и виртуальную CAN-шину, поэтому UDP-сессии не смешиваются с физическими CAN-адаптерами. Контроллеры должны быть доступны через локальную сеть, в которой работают UDP broadcast-пакеты обнаружения; для Qt-симулятора подходит отдельный сетевой интерфейс VirtualBox (например, `192.168.56.1` ↔ `192.168.56.2`). Проверьте правила брандмауэра Windows для каждого порта. На одном порту должен находиться один тестируемый контроллер; повторяющиеся порты и одновременное использование одиночного `--udp` с `--udp-ports` отклоняются. Общий `--id` применяется ко всем подключениям.

Отдельный интерфейс параллельного тестирования запускается командой `C:\Tools\Python311\python.exe parallel_can_gui.py` из корня проекта. Он позволяет выбрать CAN-профили, ввести UDP-порты и выбрать сценарии. Подробности — в [инструкции по GUI параллельного тестирования](parallel_can_gui.md). Для одиночного Qt-симулятора по-прежнему можно использовать прежний `--udp 31987`.

### Запуск с GUI

GUI включён по умолчанию:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --can canable0 --id 0
```

### Запуск без GUI

Режим без окна пригоден для запуска в отдельном терминале или на ПК без установленного wxPython:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --no-gui --can canable0 --id 0
```

В этом режиме результаты и сообщения нужно отслеживать в консоли.

### Проверка запуска

После запуска программа:

1. открывает CAN-интерфейс;
2. ищет контроллер;
3. выводит в журнал найденный ID;
4. подключается к программам контроллера;
5. запускает симулятор и поток сценариев.

Если контроллер не найден, проверьте питание, проводку, скорость CAN, выбранный профиль адаптера и отсутствие другой программы, занявшей CAN-интерфейс.

## 6. Запуск сценариев

### Запуск одного сценария

В GUI откройте:

**Scenario → нужный сценарий**

После выбора сценарий перейдёт в состояние подготовки, затем начнёт выполняться.

### Запуск всех сценариев

Выберите:

**Scenario → all**

Сценарии будут выполняться последовательно, а не одновременно.

### Выбор нескольких сценариев

Выберите:

**Scenario → Select scenarios...**

В открывшемся окне:

1. отметьте нужные сценарии;
2. при необходимости используйте **Select all** или **Clear all**;
3. нажмите **Run selected**.

Список выбора сохраняется для текущего профиля в `settings.ini`. Если нужно изменить набор тестов, откройте это окно повторно и обновите отметки.

Рядом с названием и ID показано примерное время успешного выполнения, например `≈ 3 мин 10 с`. Оно также доступно в панели параллельного запуска и в журнале при старте сценария. Оценка включает условные 10 секунд на загрузку preset, даже если он уже загружен; реальные задержки контроллера и загрузка конфигурации могут отличаться. Это не тайм-аут: при ошибке сценарий может завершиться раньше, а при медленном обмене — позже.

Оценки отдельных сценариев хранятся в `scenario/metadata.py` по checklist ID, без времени загрузки preset. При добавлении сценария или изменении его ожиданий обновляйте каталог и запускайте `tools/validate_scenarios.py`.

Тестировщик не выбирает preset вручную. Каждый сценарий сам определяет требуемую конфигурацию и при необходимости загружает соответствующий preset во время подготовки. Перед началом проверки дождитесь завершения подготовки сценария и перехода в состояние `SCENARIO RUNNING`.

### Запуск сценария из командной строки

Для запуска всех сценариев при старте программы:

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --can canable0 --id 0 --scenario all
```

Для запуска одного сценария через командную строку требуется передать путь к файлу сценария. Для обычной работы тестировщика удобнее выбирать сценарии через GUI, где программа показывает доступный список.

## 7. Состояния сценария

В верхней части GUI отображается состояние текущей проверки:

| Состояние | Значение |
|---|---|
| `SCENARIO PREPARING` | сценарий подготавливает конфигурацию и необходимые программы |
| `SCENARIO RUNNING` | сценарий выполняется; ручное управление входами заблокировано |
| `SCENARIO FINISHED` | выбранная последовательность завершена |
| `SCENARIO FAILED` | сценарий не удалось запустить или произошла ошибка |
| `SCENARIO STOPPED` | выполнение остановлено пользователем |

Итог каждого завершённого сценария выводится в журнале с его checklist ID, результатом и длительностью, например `3.11.6: OK` или `3.11.6: FAIL`.

Во время выполнения сценария не изменяйте вручную входы и параметры, если это не предусмотрено инструкцией к конкретной проверке. После завершения или остановки сценарий должен восстановить ручные входы и вернуть доступ к элементам управления.

## 8. Остановка сценария и программы

Чтобы остановить текущий сценарий, выберите:

**Scenario → Stop**

Чтобы полностью завершить программу:

- выберите **File → Exit**;
- либо закройте окно GUI;
- либо нажмите `Ctrl+C` в консоли.

Не отключайте контроллер и CAN-адаптер во время активного обмена, если это не требуется аварийной проверкой. При принудительном отключении обязательно отметьте это в отчёте.

## 9. Запуск нескольких экземпляров

Один процесс программы использует один CAN-интерфейс. Один процесс нельзя использовать для параллельного тестирования нескольких контроллеров.

Для параллельной работы запустите отдельный процесс для каждого контроллера и подключите каждый процесс к своему CAN-адаптеру. Например, в двух разных окнах PowerShell:

**Первый контроллер:**

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --can canable0 --id 0 --udp 31987
```

**Второй контроллер:**

```powershell
Set-Location C:\development\BoilerRoomSimulator
C:\Tools\Python311\python.exe main.py --can canable1 --id 0 --udp 31988
```

Для каждого процесса:

- используйте отдельный CAN-адаптер;
- проверьте, что адаптеры имеют разные индексы;
- используйте отдельный UDP-порт, если включён CAN-over-UDP bridge;
- при нескольких контроллерах на одной шине указывайте разные точные ID;
- не запускайте два процесса на одном CAN-адаптере.

Текущая версия не поддерживает один процесс, который одновременно тестирует разные сценарии на разных контроллерах. В каждом процессе сценарии выполняются последовательно и относятся к одному подключённому контроллеру.

## 10. Сохранение логов

Чтобы сохранить графики и журналы программ, выберите:

**File → Save log** или нажмите `Ctrl+S`.

При ошибке сценария программа также сохраняет журнал, связанный с checklist ID сценария. Не удаляйте эти файлы до оформления отчёта.

Для каждого тестового запуска сохраняйте:

- консольный журнал;
- логи программ и графики;
- версию прошивки контроллера;
- список запущенных сценариев;
- сообщения об ошибках.

## 11. Типовой чек-лист тестировщика

### Перед запуском

- [ ] Контроллер подключён и включён.
- [ ] CANH, CANL и GND подключены правильно.
- [ ] Терминация CAN-шины установлена корректно.
- [ ] Скорость CAN установлена в `20 000 бит/с`.
- [ ] Другие CAN-программы закрыты.
- [ ] CAN-адаптер виден через `tools\list_gs_usb.py`.
- [ ] Выбран правильный профиль: `canable0` или `canable1`.
- [ ] На шине находится только нужный контроллер либо известен его точный ID.

### Во время теста

- [ ] В журнале найден ожидаемый контроллер.
- [ ] В GUI отображается правильный ID и набор программ.
- [ ] Сценарий перешёл в состояние `SCENARIO RUNNING`.
- [ ] Ручные входы не изменяются без указания сценария.
- [ ] Зафиксированы сообщения об ошибках и предупреждения.
- [ ] Дождались итогового состояния сценария.

### После теста

- [ ] Записан результат каждого сценария: `OK`, `FAIL` или `STOPPED`.
- [ ] Сохранены логи и графики.
- [ ] Контроллер возвращён в безопасное состояние.
- [ ] Остановлены сценарий и программа.
- [ ] Заполнен отчёт по прошивке.

## 12. Диагностика проблем

### Программа пишет `controller not found`

Проверьте:

1. включён ли контроллер;
2. правильно ли подключены `CANH` и `CANL`;
3. подключён ли общий `GND`, если он нужен;
4. совпадает ли скорость CAN;
5. выбран ли правильный профиль `--can`;
6. виден ли адаптер через `tools\list_gs_usb.py`;
7. не используется ли адаптер другой программой;
8. не требуется ли указать конкретный `--id`.

### Найден не тот контроллер

Если на CAN-шине несколько контроллеров, режим `--id 0` может выбрать первый ответивший контроллер. Повторите запуск с точным ID:

```powershell
C:\Tools\Python311\python.exe main.py --can canable0 --id 123
```

### Сценарий не запускается

Проверьте:

- не выполняется ли уже другой сценарий;
- завершилась ли подготовка сценария;
- поддерживает ли выбранная конфигурация требуемые программы сценария;
- не отключился ли контроллер;
- нет ли ошибки импорта или ошибки в журнале.

Одновременно запустить второй сценарий нельзя: сначала остановите текущий через **Scenario → Stop** или дождитесь его завершения.

### Адаптер не открывается

Проверьте:

- правильность драйвера GS-USB;
- индекс адаптера;
- отсутствие второго процесса, использующего этот адаптер;
- соответствие профиля и физического устройства;
- поддержку скорости 20 000 бит/с адаптером.

## 13. Шаблон отчёта

```text
Дата и время:
Тестировщик:
Контроллер:
ID контроллера:
Версия прошивки:
CAN-адаптер:
CAN-профиль:
Скорость CAN: 20 000 бит/с
Сценарии:
- Checklist ID:
  Название:
  Результат: OK / FAIL / STOPPED
  Длительность:
  Комментарий:

Общие замечания:
Ошибки в журнале:
Путь к сохранённым логам:
Итог: ПРОЙДЕНО / НЕ ПРОЙДЕНО / ТРЕБУЕТ ПОВТОРА
```
