# Симулятор вентиляции

Симулятор воспроизводит оборудование, а не алгоритм управления SmartWeb.
Вентиляторы, заслонки и электронагреватель получают команды от контроллера.
Расписание, проверка фильтра, продувка, пожарная защита и защита от замерзания
остаются ответственностью прошивки.

## Привязки

- Поддерживается одна комната на программу вентиляции.
- `RoomSettings(ventilation=...)` задаёт `VENTILATION_CIRCUIT` комнаты.
- `RoomSettings(source_3=...)` задаёт `RESPONSIBLE_CIRCUIT_3`: контур калорифера.
- Контур калорифера должен существовать и не обслуживать другую вентиляцию.
- Входы вентиляции 1 (обратка) и 2 (воздух в канале) должны быть привязаны.
- Входы 0 (фильтр) и 3 (пожарная тревога) необязательны.

Неоднозначные или отсутствующие привязки отклоняются при загрузке пресета.
У комнаты с вентиляцией третий контур нагревает воздух через калорифер, а не
одновременно воздух и условную батарею. Без вентиляции его прежняя роль сохранена.

Связи читаются из настроек пресета при загрузке. После изменения привязок на
контроллере нужно обновить соответствующий пресет и загрузить его заново.

## Пресеты

| Имя | Схема | Приводы | Электронагреватель | Фильтр и пожарный вход |
| --- | --- | --- | --- | --- |
| `ventilation_supply_analog` | Приточная | Аналоговые + разрешение вентиляторов | Да | Нет |
| `ventilation_supply_discrete` | Приточная | Релейные | Нет | Нет |
| `ventilation_supply_exhaust_analog` | Приточно-вытяжная | Аналоговые + разрешение вентиляторов | Да | Да |
| `ventilation_supply_exhaust_discrete` | Приточно-вытяжная | Релейные | Нет | Да |

Каждый пресет содержит комнату 101, вентиляцию 102, калориферный контур 103,
котёл 104, наружный датчик 105 и два виртуальных модуля ввода-вывода 123/124.
Уставка контура — 40 °C, уставка влажности комнаты — 45 %.
Начальное состояние помещения — 20 °C и 50 %.

Пример запуска из корня репозитория в PowerShell:

```powershell
C:\Tools\Python311\python.exe main.py --preset ventilation_supply_exhaust_analog --no-gui --udp
```

Для полноценной работы требуется внешний контроллер либо запущенный SmartWeb
qtsim с поддержкой `CFG_ENABLE_VENTILATION_PROGRAM` и настроенным CAN/UDP.
Сам по себе `--udp` не создаёт управляющую автоматику. Применение пресета
переконфигурирует программы контроллера — не запускать на рабочем объекте.
Для ручных датчиков и изменения физических параметров можно запускать без
`--no-gui`, если установлен wxPython.

## Модель оборудования

- Аналоговый сигнал 0…254 преобразуется в долю производительности;
  `RELAY_ON=255` также означает полное включение.
- При одновременной привязке аналоговой скорости и общего реле вентилятор
  работает только при разрешающем реле. Неполученная команда считается нулевой.
- Если оба выхода вентилятора не привязаны, предполагается внешнее включение,
  как в SmartWeb. Непривязанные заслонки считаются открытыми.
- Аналоговая заслонка имеет приоритет над релейной. В приточной схеме нет
  вытяжного вентилятора и рециркуляции.
- В приточно-вытяжной схеме смесительная заслонка возвращает комнатный воздух
  во входной канал. Рециркуляция ограничена обоими вентиляторами, суммарный
  приток — производительностью приточного вентилятора. Приводы без инерции.
- Калорифер имеет теплоёмкость; его обратка зависит от подачи контура,
  циркуляции воды и охлаждения воздухом. При выключенном насосе возможны
  отрицательные температуры обратки; фазовый переход воды не моделируется.
- Воздушный канал имеет теплоёмкость, конвективные и радиационные потери.
  Электронагрев остаётся активным при включённом выходе даже без потока воздуха:
  модель не маскирует ошибочную команду контроллера. Показания ограничены
  диапазоном датчиков, внутренняя температура может быть выше.
- Обратка контура обновляется по температуре калорифера с задержкой одного
  расчётного шага. Калорифер учитывается в нагрузке котла через контур,
  без регистрации вентиляции как дополнительного водяного потребителя.
- Наружный воздух разбавляет влажность комнаты; чистая рециркуляция её не
  уменьшает. Это упрощённый процентный показатель, а не расчёт абсолютного
  влагосодержания: нагрев сам по себе не меняет влажность. Для осушения задавать
  наружную влажность ниже комнатной. Влаговыделение задаётся в %/ч.
- Объём и теплоёмкость комнаты, расходы, теплообмен калорифера, мощности и
  влажность наружного воздуха доступны в параметрах моделей.

Фильтр и пожарный вход изначально разомкнуты (нормальное состояние для
стандартной настройки SmartWeb). Их состояние меняется вручную; загрязнение
фильтра и пожар автоматически не генерируются. Для нормально замкнутого
датчика фильтра вручную задать замыкание в нормальном состоянии.
Ручные значения датчиков вентиляции и комнаты не перезаписываются расчётом;
признаки обрыва/замыкания температурных датчиков вентиляции также сохраняются.

Многокомнатная вентиляция и выбор максимальной влажности в прошивке отложены.
Распределение потоков по ветвям, давление, инфильтрация и конденсация не моделируются.

## Автономные проверки

```powershell
C:\Tools\Python311\python.exe -m unittest tests.test_ventilation_simulator tests.test_heating_circuit_valve -q
C:\Tools\Python311\python.exe tools\validate_scenarios.py
```

Эти проверки не требуют контроллера и не заменяют интеграционную проверку
защит и регулирования с прошивкой SmartWeb.