# Реальные и виртуальные программы в пресетах

`ProgramPreset` принимает необязательный аргумент `execution`:

- `real` (по умолчанию): программа создаётся/проверяется на контроллере. Симулятор
  моделирует её физическое окружение, но не заменяет алгоритм прошивки.
- `virtual`: программа создаётся на время сценария и сама реализует необходимую
  часть сетевого протокола. На контроллер не отправляются команды её создания,
  привязки входов/выходов и настройки. Без запущенного сценария это только
  описание в пресете, источник не публикуется.

При загрузке пресета сценарием обычная улица заменяется виртуальной, сохраняя
ID, схему и название. Обычная загрузка пресета вне сценария не меняется.
Исключение — `journal_outdoor` для сценария 9.3: там остаётся реальная улица,
поскольку сценарий намеренно создаёт второй источник. Пока поддержан только
виртуальный `OUTDOOR_SENSOR`. Другие виртуальные типы, настройки контроллера
и выходы виртуальной улицы отклоняются явно. Это не универсальный эмулятор контроллера.
`debug.py` не используется; не включайте `--debug` на стенде с реальным контроллером.

## Виртуальная улица

- Программа находится в локальном списке текущего сценария и модели симулятора;
  в постоянный список программ контроллера и GUI она не добавляется.
- Её вход температуры локальный; физический датчик/канал контроллера не нужен.
- Сохраняются существующие операции сценариев `set_sensor_value()` и
  `SnowmelterScenario.setOutdoorTemperature()`. Ручной режим локального входа
  отключает автоматическое изменение температуры моделью симулятора.
- `set_sensor_value()` сразу публикует изменение. Изменения через другие
  операции публикуются на ближайшем такте симуляции (обычно до секунды).
- Неизменное значение повторяется каждые 10 секунд, по монотонным часам.
- Формат соответствует `OutdoorSensorProgram::reportTemperature`: ответ
  `OUTDOOR_SENSOR / GET_TEMPERATURE`, знаковое 16-битное значение в десятых градуса,
  little endian. Поддержаны состояния обрыва, замыкания и неопределённости.
- Источник отвечает на запрос температуры с собственным ID или ID 0.
  Команды контроллера и RemoteControl он не подтверждает.
- При завершении, отмене, ошибке инициализации или смене пресета источник
  закрывается, удаляется из симулятора и отписывается от CAN. Следующий сценарий
  при необходимости создаёт новый источник. Новые потоки, CAN-интерфейсы и
  глобальный debug-responder не создаются.

## Исключение конкурирующих источников

Пресет с виртуальной улицей не может содержать другую программу улицы. При
подключении без сброса конфигурации также проверяется список программ целевого
контроллера. Если на CAN появляется публикация другого источника, виртуальная
программа прекращает отправку, а симулятор сообщает об ошибке.

Сценарная загрузка пресета сбрасывает конфигурацию целевого контроллера, как и
обычная загрузка пресета. При подключении без сброса существующую реальную
улицу нельзя совмещать с виртуальной; автоматически она не удаляется. Ошибка
публикации или конкурирующий источник прерывают сценарий, не поток симулятора.

Проверка не обеспечивает арбитраж источников. До обнаружения чужой публикации
возможна конкуренция; перед испытаниями исключите реальные источники на других
контроллерах. Используйте уникальные ID. Чужой источник с тем же ID неотличим от
собственного loopback; автоматически обнаружить его этим способом нельзя.

Остановка рассылки не отменяет последнее принятое потребителями значение;
очередная публикация нового источника заменит его. Сценарий, которому важно
конкретное начальное значение, задаёт его сам.

## Пилот 3.9.3

`snowmelter_virtual_outdoor` наследует состав исходного пресета `snowmelter`, но
создаёт улицу виртуально. Котёл и снеготайка по-прежнему исполняются прошивкой.
Сценарий 3.9.3 принудительно загружает этот пресет, проверяет горячую/холодную
улицу и восстанавливает значения и ручные режимы изменённых входов.

Общие блоки находятся в `scenario/steps.py`:

- `expect`: дождаться состояния, затем проверить непрерывную выдержку;
- `delayed_change`: выполнить воздействие и проверить временное окно перехода,
  наблюдая оборудование также до подтверждения доставки;
- `preserved_inputs`: восстановить входы в `finally`, в том числе при отмене.

Проверяемая задержка остаётся 300 секунд; выдержка выключенных выходов тоже
300 секунд. Ранний допуск 5 секунд и поздний 10 секунд — явно заданные допуски
пилота на опрос/обработку, а не утверждение о точности измерения времени.
Нижняя граница отсчитывается от отправки, верхняя — от наблюдения полученной
температуры. Фактическое время приёма находится между этими моментами.

Непрерывное включение проверяется у циркуляционного насоса, не у импульсного
загрузочного. После задержки проверяются все привязанные выходы насосов,
включая аналоговый. Обратная температура удерживается выше порога защиты от
замерзания, чтобы другая защитная функция не подменяла предмет проверки.

## Проверки

Аппаратно-независимые тесты:

`C:\Tools\Python311\python.exe -m unittest tests.test_virtual_outdoor tests.test_virtual_outdoor_runtime tests.test_scenario_steps tests.test_snowmelter_outdoor_scenario -v`

`C:\Tools\Python311\python.exe tools\validate_scenarios.py`

Отдельно на реальном стенде необходимо подтвердить приём сообщений, реальные
временные допуски, остановку/смену пресета и отсутствие других источников улицы.
Тесты с виртуальным временем не заменяют эти проверки. Специальная прошивка с
отключённым фильтром не требуется.